{
 "run_id": "20261121-121644_scan_electrical",
 "sample_id": "LIO-F-00001",
 "mode": "electrical",
 "status": "COMPLETE",
 "verdict": {
  "verdict": "FUNCTIONAL",
  "reasons": [
   "warnings: T13.T09"
  ],
  "modules": {
   "T02": "PASS",
   "T03": "PASS",
   "T04": "SKIP",
   "T05": "PASS",
   "T06": "PASS",
   "T09": "WARN",
   "T10": "PASS",
   "T13": "PASS"
  }
 },
 "health": [
  {
   "key": "link",
   "title": "Link / firmware",
   "parts": "Nano R4, USB, firmware",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/link"
   ]
  },
  {
   "key": "adc",
   "title": "ADC / I\u00b2C",
   "parts": "ADS1115, software I\u00b2C D11/D12",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/adc"
   ]
  },
  {
   "key": "shift_registers",
   "title": "Shift registers",
   "parts": "U1, U2",
   "health": "n/a",
   "reason": "not measured: no optical response to compare",
   "findings": [
    "system/addressing"
   ]
  },
  {
   "key": "drivers",
   "title": "LED drivers / rails",
   "parts": "DRV1 (RAIL A), DRV2 (RAIL B)",
   "health": "OK",
   "reason": "2 checks pass",
   "findings": [
    "elec/opt101/ce_only",
    "elec/ingaas/ce_only"
   ]
  },
  {
   "key": "channels",
   "title": "LED / MOSFET channels",
   "parts": "LED1-16, Q1-16",
   "health": "OK",
   "reason": "17 checks pass",
   "findings": [
    "elec/opt101/h15/select_only",
    "elec/ingaas/h03/select_only",
    "optics/wrong_rail/h01",
    "optics/wrong_rail/h02",
    "optics/wrong_rail/h03",
    "optics/wrong_rail/h04",
    "optics/wrong_rail/h05",
    "optics/wrong_rail/h06",
    "optics/wrong_rail/h07",
    "optics/wrong_rail/h08",
    "optics/wrong_rail/h09",
    "optics/wrong_rail/h10",
    "optics/wrong_rail/h11",
    "optics/wrong_rail/h12",
    "optics/wrong_rail/h13",
    "optics/wrong_rail/h14",
    "optics/wrong_rail/h15"
   ]
  },
  {
   "key": "opt101",
   "title": "OPT101",
   "parts": "OPT101 (A1)",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "elec/opt101/coupling",
    "elec/opt101/dark_offset",
    "elec/opt101/drift",
    "elec/opt101/coil_emi"
   ]
  },
  {
   "key": "ingaas",
   "title": "InGaAs TIA",
   "parts": "D1, U5, Rf, Cf (A0)",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "elec/ingaas/coupling",
    "elec/ingaas/dark_offset",
    "elec/ingaas/drift",
    "elec/ingaas/coil_emi"
   ]
  },
  {
   "key": "motors",
   "title": "Motors / lead screws",
   "parts": "M1, M2, ULN2003, couplers, M6 rods",
   "health": "WATCH",
   "reason": "mech/travel: tracked range 260400 / 333677 half-steps (M1/right / M2/left): the two sides differ (thresholds.motion.travel.range_steps not set: not compared)",
   "findings": [
    "mech/home_sensors",
    "mech/travel",
    "mech/lockstep",
    "mech/settle",
    "mech/backlash",
    "mech/step_loss",
    "mech/repeatability"
   ]
  },
  {
   "key": "stage",
   "title": "Stage tracking",
   "parts": "lio.stage, soft limits",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/stage"
   ]
  },
  {
   "key": "safety",
   "title": "Safety",
   "parts": "interlocks, duty budget",
   "health": "OK",
   "reason": "2 checks pass",
   "findings": [
    "system/interlocks",
    "system/duty"
   ]
  },
  {
   "key": "power",
   "title": "Power / earthing",
   "parts": "supplies, GND, earth bond",
   "health": "OK",
   "reason": "2 checks pass",
   "findings": [
    "elec/opt101/hum",
    "elec/ingaas/hum",
    "elec/rails"
   ]
  },
  {
   "key": "optical_path",
   "title": "Optical path / ambient",
   "parts": "window, shroud, lid, sample",
   "health": "OK",
   "reason": "2 checks pass",
   "findings": [
    "optics/curves",
    "ambient/opt101/leak",
    "ambient/ingaas/leak",
    "ambient/opt101/flicker",
    "ambient/ingaas/flicker",
    "ambient/lid",
    "trend/control"
   ]
  },
  {
   "key": "run",
   "title": "Run",
   "parts": "the scan itself",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/run"
   ]
  }
 ],
 "findings": [
  {
   "id": "system/link",
   "title": "link and firmware (no unexpected reset, no lost replies)",
   "status": "PASS",
   "value": 0.0,
   "unit": "unexpected boots",
   "detail": "firmware 2.5.2, no unexpected # BOOT",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/adc",
   "title": "ADC / I\u00b2C (every reading answered)",
   "status": "PASS",
   "value": 142.0,
   "unit": "readings",
   "detail": "142 readings, no dropout",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/addressing",
   "title": "addressing (each hole distinct)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no optical response to compare",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/interlocks",
   "title": "P4 interlock re-checks",
   "status": "PASS",
   "value": 0.0,
   "unit": "failed",
   "detail": "light_while_moving: SKIP: static mode (no motion); single_channel: PASS",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/duty",
   "title": "LED duty (RAIL A <= budget per LED per minute)",
   "status": "PASS",
   "value": 252.0,
   "unit": "ms/min",
   "detail": "max 252 ms of 1000 ms; 0 cool-down waits, 0 s in all",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/stage",
   "title": "stage tracking (position trusted, soft limits respected)",
   "status": "PASS",
   "value": null,
   "unit": "",
   "detail": "position [0, 0], limits respected",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/run",
   "title": "run complete",
   "status": "PASS",
   "value": null,
   "unit": "",
   "detail": "COMPLETE",
   "criteria": "",
   "data": {}
  },
  {
   "id": "optics/curves",
   "title": "response curves vs height",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down pass in this mode (no height data)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/coupling",
   "title": "opt101: electrical coupling",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no blind channels measured",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/ingaas/coupling",
   "title": "ingaas: electrical coupling",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no blind channels measured",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/dark_offset",
   "title": "opt101: dark offset / leakage",
   "status": "PASS",
   "value": 8.867,
   "unit": "mV",
   "detail": "+70.9 counts (+8.87 mV)",
   "criteria": "0 to 800 counts (thresholds.dark)",
   "data": {
    "counts": 70.935,
    "mv": 8.866875,
    "range_counts": [
     0.0,
     800.0
    ]
   }
  },
  {
   "id": "elec/ingaas/dark_offset",
   "title": "ingaas: dark offset / leakage",
   "status": "PASS",
   "value": -20.961,
   "unit": "mV",
   "detail": "-167.7 counts (-20.96 mV); equivalent input current +21.0 nA (Rf 1 M\u03a9)",
   "criteria": "-400 to 2000 counts (thresholds.dark)",
   "data": {
    "counts": -167.685,
    "mv": -20.960625,
    "range_counts": [
     -400.0,
     2000.0
    ],
    "i_eq_na": 20.960625
   }
  },
  {
   "id": "elec/opt101/drift",
   "title": "opt101: dark drift",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "under 5 min of dark frames: too short for a drift estimate",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/ingaas/drift",
   "title": "ingaas: dark drift",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "under 5 min of dark frames: too short for a drift estimate",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/hum",
   "title": "opt101: mains hum (coils off)",
   "status": "PASS",
   "value": 0.0317,
   "unit": "mV",
   "detail": "60/120/180 Hz: 0.032 / 0.046 / 0.038 mV; 14% of the variance at mains harmonics; broadband sigma 0.111 mV; readings integrate whole mains periods, so it cancels in the measurements",
   "criteria": "60 Hz amplitude < 0.3 mV (WARN; not when the readings reject it), < 1 (FAIL); mains fraction < 0.5",
   "data": {
    "amp_counts": {
     "60": 0.253991997121931,
     "120": 0.3651742621226863,
     "180": 0.3051547241886173
    },
    "mains_fraction": 0.13966869611410818,
    "sigma_counts": 0.8886792881163176,
    "bursts": 17
   }
  },
  {
   "id": "elec/ingaas/hum",
   "title": "ingaas: mains hum (coils off)",
   "status": "PASS",
   "value": 1.1775,
   "unit": "mV",
   "detail": "60/120/180 Hz: 1.178 / 0.557 / 0.143 mV; 91% of the variance at mains harmonics; broadband sigma 0.296 mV; readings integrate whole mains periods, so it cancels in the measurements",
   "criteria": "60 Hz amplitude < 1 mV (WARN; not when the readings reject it), < 3 (FAIL); mains fraction < 0.5",
   "data": {
    "amp_counts": {
     "60": 9.42032261485264,
     "120": 4.458429966900776,
     "180": 1.1413939556063055
    },
    "mains_fraction": 0.9081383369712941,
    "sigma_counts": 2.3674266003325894,
    "bursts": 17
   }
  },
  {
   "id": "elec/opt101/coil_emi",
   "title": "opt101: coil interference",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs hum records, coils off and moving",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/ingaas/coil_emi",
   "title": "ingaas: coil interference",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs hum records, coils off and moving",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/h15/select_only",
   "title": "opt101: select-only coupling (MOSFET on, CE low)",
   "status": "PASS",
   "value": 0.6,
   "unit": "counts",
   "detail": "largest on hole 15: -0.6 counts",
   "criteria": "< 8 counts (WARN); FAIL capped to WARN (gate coupling, LED off)",
   "data": {
    "per_hole": {
     "1": 0.13,
     "2": -0.12,
     "3": 0.13,
     "4": 0.25,
     "5": 0.13,
     "6": 0.13,
     "7": 0.25,
     "8": -0.37,
     "9": 0.37,
     "10": -0.12,
     "11": 0.0,
     "12": -0.12,
     "13": 0.25,
     "14": -0.13,
     "15": -0.62,
     "16": 0.0
    }
   }
  },
  {
   "id": "elec/ingaas/h03/select_only",
   "title": "ingaas: select-only coupling (MOSFET on, CE low)",
   "status": "PASS",
   "value": 0.6,
   "unit": "counts",
   "detail": "largest on hole 3: -0.6 counts",
   "criteria": "< 8 counts (WARN); FAIL capped to WARN (gate coupling, LED off)",
   "data": {
    "per_hole": {
     "1": 0.12,
     "2": -0.5,
     "3": -0.63,
     "4": 0.13,
     "5": 0.5,
     "6": -0.25,
     "7": 0.63,
     "8": -0.13,
     "9": 0.0,
     "10": -0.25,
     "11": 0.37,
     "12": -0.12,
     "13": -0.25,
     "14": -0.13,
     "15": 0.0,
     "16": -0.38
    }
   }
  },
  {
   "id": "elec/opt101/ce_only",
   "title": "opt101: CE-only coupling (driver enabled, no LED)",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "CE1: +1.0, CE2: +0.0",
   "criteria": "< 8 counts (WARN), < 20 (FAIL)",
   "data": {}
  },
  {
   "id": "elec/ingaas/ce_only",
   "title": "ingaas: CE-only coupling (driver enabled, no LED)",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "CE1: -1.0, CE2: +0.0",
   "criteria": "< 8 counts (WARN), < 20 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h01",
   "title": "hole 1 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h02",
   "title": "hole 2 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h03",
   "title": "hole 3 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h04",
   "title": "hole 4 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h05",
   "title": "hole 5 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h06",
   "title": "hole 6 dark with only RAIL B enabled",
   "status": "PASS",
   "value": -1.0,
   "unit": "counts",
   "detail": "-1 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h07",
   "title": "hole 7 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "+1 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h08",
   "title": "hole 8 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "+1 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h09",
   "title": "hole 9 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h10",
   "title": "hole 10 dark with only RAIL A enabled",
   "status": "PASS",
   "value": -1.0,
   "unit": "counts",
   "detail": "-1 counts on opt101 with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h11",
   "title": "hole 11 dark with only RAIL A enabled",
   "status": "PASS",
   "value": -1.0,
   "unit": "counts",
   "detail": "-1 counts on opt101 with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h12",
   "title": "hole 12 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 2.0,
   "unit": "counts",
   "detail": "+2 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h13",
   "title": "hole 13 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h14",
   "title": "hole 14 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "+1 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h15",
   "title": "hole 15 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "elec/rails",
   "title": "supply rails and ground (A2/A3)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "A2/A3 not wired for rail and ground monitoring",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/home_sensors",
   "title": "home sensors",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no home sensors fitted",
   "criteria": "",
   "data": {}
  },
  {
   "id": "ambient/opt101/leak",
   "title": "opt101: dark vs height (light leak)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs dark frames at 4+ heights",
   "criteria": "",
   "data": {}
  },
  {
   "id": "ambient/ingaas/leak",
   "title": "ingaas: dark vs height (light leak)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs dark frames at 4+ heights",
   "criteria": "",
   "data": {}
  },
  {
   "id": "ambient/opt101/flicker",
   "title": "opt101: room-light flicker (120 Hz)",
   "status": "PASS",
   "value": 0.0456,
   "unit": "mV",
   "detail": "120 Hz amplitude in the dark streams 0.046 mV; readings integrate whole mains periods, so it cancels",
   "criteria": "< 0.4 mV (WARN), < 1.2 (FAIL)",
   "data": {}
  },
  {
   "id": "ambient/ingaas/flicker",
   "title": "ingaas: room-light flicker (120 Hz)",
   "status": "PASS",
   "value": 0.5573,
   "unit": "mV",
   "detail": "120 Hz amplitude in the dark streams 0.557 mV; readings integrate whole mains periods, so it cancels",
   "criteria": "< 0.4 mV (WARN), < 1.2 (FAIL)",
   "data": {}
  },
  {
   "id": "ambient/lid",
   "title": "lid sensitivity",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "optional operator step (lid ajar at two heights)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/travel",
   "title": "travel (top to bottom)",
   "status": "WARN",
   "value": 260400.0,
   "unit": "half-steps",
   "detail": "tracked range 260400 / 333677 half-steps (M1/right / M2/left): the two sides differ (thresholds.motion.travel.range_steps not set: not compared)",
   "criteria": "",
   "data": {},
   "explanation": {
    "cause": "The tracked travel differs from the configured one (or between the sides).",
    "parts": [
     "stage limits"
    ],
    "check": "Re-mark the top and bottom."
   }
  },
  {
   "id": "mech/lockstep",
   "title": "lockstep (firmware positions level after every move)",
   "status": "PASS",
   "value": 0.0,
   "unit": "moves",
   "detail": "0 moves; 0 ended with the two sides at different positions (without home sensors only the commanded steps are seen: a side losing steps shows as mech/step_loss)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/settle",
   "title": "settle time after a move (dark-read convergence)",
   "status": "PASS",
   "value": 602.0,
   "unit": "ms",
   "detail": "median 602 ms, max 602 ms (mechanical wait 300 ms)",
   "criteria": "max - median < 500 ms (WARN), < 1500 (FAIL)",
   "data": {}
  },
  {
   "id": "mech/backlash",
   "title": "backlash",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down-pass reference curves (static or continuous mode, or no strong channel)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/step_loss",
   "title": "step loss",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down-pass reference curves (static or continuous mode, or no strong channel)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/repeatability",
   "title": "repeatability",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down-pass reference curves (static or continuous mode, or no strong channel)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "trend/control",
   "title": "control charts vs baselines",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs 5 baselines of LIO-F-00001 (have 0)",
   "criteria": "",
   "data": {}
  }
 ],
 "context": {
  "electrical": {
   "coupling": {
    "opt101": {
     "C": {
      "A": 0.0,
      "B": 0.0
     },
     "inferred": [
      "A",
      "B"
     ]
    },
    "ingaas": {
     "C": {
      "A": 0.0,
      "B": 0.0
     },
     "inferred": [
      "A",
      "B"
     ]
    }
   },
   "spectra": {
    "opt101": {
     "amp_counts": {
      "60": 0.253991997121931,
      "120": 0.3651742621226863,
      "180": 0.3051547241886173
     },
     "mains_fraction": 0.13966869611410818,
     "sigma_counts": 0.8886792881163176,
     "bursts": 17
    },
    "ingaas": {
     "amp_counts": {
      "60": 9.42032261485264,
      "120": 4.458429966900776,
      "180": 1.1413939556063055
     },
     "mains_fraction": 0.9081383369712941,
     "sigma_counts": 2.3674266003325894,
     "bursts": 17
    }
   }
  },
  "optics": {
   "channels": {
    "opt101": {},
    "ingaas": {}
   },
   "floors": {
    "opt101": [
     15.0,
     6.0
    ],
    "ingaas": [
     18.939412802660716,
     9.469706401330358
    ]
   }
  },
  "reference": null
 }
}
