{
 "run_id": "20261121-122210_scan_electrical",
 "sample_id": "empty",
 "mode": "electrical",
 "status": "COMPLETE",
 "verdict": {
  "verdict": "FUNCTIONAL",
  "reasons": [
   "warnings: T13.T09"
  ],
  "modules": {
   "T02": "PASS",
   "T03": "PASS",
   "T04": "SKIP",
   "T05": "PASS",
   "T06": "PASS",
   "T09": "WARN",
   "T10": "PASS",
   "T13": "PASS"
  }
 },
 "health": [
  {
   "key": "link",
   "title": "Link / firmware",
   "parts": "Nano R4, USB, firmware",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/link"
   ]
  },
  {
   "key": "adc",
   "title": "ADC / I\u00b2C",
   "parts": "ADS1115, software I\u00b2C D11/D12",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/adc"
   ]
  },
  {
   "key": "shift_registers",
   "title": "Shift registers",
   "parts": "U1, U2",
   "health": "n/a",
   "reason": "not measured: no optical response to compare",
   "findings": [
    "system/addressing"
   ]
  },
  {
   "key": "drivers",
   "title": "LED drivers / rails",
   "parts": "DRV1 (RAIL A), DRV2 (RAIL B)",
   "health": "OK",
   "reason": "2 checks pass",
   "findings": [
    "elec/opt101/ce_only",
    "elec/ingaas/ce_only"
   ]
  },
  {
   "key": "channels",
   "title": "LED / MOSFET channels",
   "parts": "LED1-16, Q1-16",
   "health": "OK",
   "reason": "17 checks pass",
   "findings": [
    "elec/opt101/h08/select_only",
    "elec/ingaas/h07/select_only",
    "optics/wrong_rail/h01",
    "optics/wrong_rail/h02",
    "optics/wrong_rail/h03",
    "optics/wrong_rail/h04",
    "optics/wrong_rail/h05",
    "optics/wrong_rail/h06",
    "optics/wrong_rail/h07",
    "optics/wrong_rail/h08",
    "optics/wrong_rail/h09",
    "optics/wrong_rail/h10",
    "optics/wrong_rail/h11",
    "optics/wrong_rail/h12",
    "optics/wrong_rail/h13",
    "optics/wrong_rail/h14",
    "optics/wrong_rail/h15"
   ]
  },
  {
   "key": "opt101",
   "title": "OPT101",
   "parts": "OPT101 (A1)",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "elec/opt101/coupling",
    "elec/opt101/dark_offset",
    "elec/opt101/drift",
    "elec/opt101/coil_emi"
   ]
  },
  {
   "key": "ingaas",
   "title": "InGaAs TIA",
   "parts": "D1, U5, Rf, Cf (A0)",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "elec/ingaas/coupling",
    "elec/ingaas/dark_offset",
    "elec/ingaas/drift",
    "elec/ingaas/coil_emi"
   ]
  },
  {
   "key": "motors",
   "title": "Motors / lead screws",
   "parts": "M1, M2, ULN2003, couplers, M6 rods",
   "health": "WATCH",
   "reason": "mech/travel: tracked range 260400 / 333677 half-steps (M1/right / M2/left): the two sides differ (thresholds.motion.travel.range_steps not set: not compared)",
   "findings": [
    "mech/home_sensors",
    "mech/travel",
    "mech/lockstep",
    "mech/settle",
    "mech/backlash",
    "mech/step_loss",
    "mech/repeatability"
   ]
  },
  {
   "key": "stage",
   "title": "Stage tracking",
   "parts": "lio.stage, soft limits",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/stage"
   ]
  },
  {
   "key": "safety",
   "title": "Safety",
   "parts": "interlocks, duty budget",
   "health": "OK",
   "reason": "2 checks pass",
   "findings": [
    "system/interlocks",
    "system/duty"
   ]
  },
  {
   "key": "power",
   "title": "Power / earthing",
   "parts": "supplies, GND, earth bond",
   "health": "OK",
   "reason": "2 checks pass",
   "findings": [
    "elec/opt101/hum",
    "elec/ingaas/hum",
    "elec/rails"
   ]
  },
  {
   "key": "optical_path",
   "title": "Optical path / ambient",
   "parts": "window, shroud, lid, sample",
   "health": "OK",
   "reason": "3 checks pass",
   "findings": [
    "optics/curves",
    "ambient/opt101/leak",
    "ambient/ingaas/leak",
    "ambient/opt101/flicker",
    "ambient/ingaas/flicker",
    "ambient/lid",
    "trend/compare",
    "trend/control"
   ]
  },
  {
   "key": "run",
   "title": "Run",
   "parts": "the scan itself",
   "health": "OK",
   "reason": "1 checks pass",
   "findings": [
    "system/run"
   ]
  }
 ],
 "findings": [
  {
   "id": "system/link",
   "title": "link and firmware (no unexpected reset, no lost replies)",
   "status": "PASS",
   "value": 0.0,
   "unit": "unexpected boots",
   "detail": "firmware 2.5.2, no unexpected # BOOT",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/adc",
   "title": "ADC / I\u00b2C (every reading answered)",
   "status": "PASS",
   "value": 142.0,
   "unit": "readings",
   "detail": "142 readings, no dropout",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/addressing",
   "title": "addressing (each hole distinct)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no optical response to compare",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/interlocks",
   "title": "P4 interlock re-checks",
   "status": "PASS",
   "value": 0.0,
   "unit": "failed",
   "detail": "light_while_moving: SKIP: static mode (no motion); single_channel: PASS",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/duty",
   "title": "LED duty (RAIL A <= budget per LED per minute)",
   "status": "PASS",
   "value": 252.0,
   "unit": "ms/min",
   "detail": "max 252 ms of 1000 ms; 0 cool-down waits, 0 s in all",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/stage",
   "title": "stage tracking (position trusted, soft limits respected)",
   "status": "PASS",
   "value": null,
   "unit": "",
   "detail": "position [0, 0], limits respected",
   "criteria": "",
   "data": {}
  },
  {
   "id": "system/run",
   "title": "run complete",
   "status": "PASS",
   "value": null,
   "unit": "",
   "detail": "COMPLETE",
   "criteria": "",
   "data": {}
  },
  {
   "id": "optics/curves",
   "title": "response curves vs height",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down pass in this mode (no height data)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/coupling",
   "title": "opt101: electrical coupling",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no blind channels measured",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/ingaas/coupling",
   "title": "ingaas: electrical coupling",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no blind channels measured",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/dark_offset",
   "title": "opt101: dark offset / leakage",
   "status": "PASS",
   "value": 8.921,
   "unit": "mV",
   "detail": "+71.4 counts (+8.92 mV)",
   "criteria": "0 to 800 counts (thresholds.dark)",
   "data": {
    "counts": 71.37,
    "mv": 8.92125,
    "range_counts": [
     0.0,
     800.0
    ]
   }
  },
  {
   "id": "elec/ingaas/dark_offset",
   "title": "ingaas: dark offset / leakage",
   "status": "PASS",
   "value": -20.992,
   "unit": "mV",
   "detail": "-167.9 counts (-20.99 mV); equivalent input current +21.0 nA (Rf 1 M\u03a9)",
   "criteria": "-400 to 2000 counts (thresholds.dark)",
   "data": {
    "counts": -167.935,
    "mv": -20.991875,
    "range_counts": [
     -400.0,
     2000.0
    ],
    "i_eq_na": 20.991875
   }
  },
  {
   "id": "elec/opt101/drift",
   "title": "opt101: dark drift",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "under 5 min of dark frames: too short for a drift estimate",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/ingaas/drift",
   "title": "ingaas: dark drift",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "under 5 min of dark frames: too short for a drift estimate",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/hum",
   "title": "opt101: mains hum (coils off)",
   "status": "PASS",
   "value": 0.034,
   "unit": "mV",
   "detail": "60/120/180 Hz: 0.034 / 0.051 / 0.042 mV; 18% of the variance at mains harmonics; broadband sigma 0.113 mV; readings integrate whole mains periods, so it cancels in the measurements",
   "criteria": "60 Hz amplitude < 0.3 mV (WARN; not when the readings reject it), < 1 (FAIL); mains fraction < 0.5",
   "data": {
    "amp_counts": {
     "60": 0.27182631339085,
     "120": 0.40909178949011,
     "180": 0.33771943238318525
    },
    "mains_fraction": 0.17695878070741258,
    "sigma_counts": 0.9063175128873011,
    "bursts": 17
   }
  },
  {
   "id": "elec/ingaas/hum",
   "title": "ingaas: mains hum (coils off)",
   "status": "PASS",
   "value": 0.9277,
   "unit": "mV",
   "detail": "60/120/180 Hz: 0.928 / 0.709 / 0.115 mV; 88% of the variance at mains harmonics; broadband sigma 0.301 mV; readings integrate whole mains periods, so it cancels in the measurements",
   "criteria": "60 Hz amplitude < 1 mV (WARN; not when the readings reject it), < 3 (FAIL); mains fraction < 0.5",
   "data": {
    "amp_counts": {
     "60": 7.4217399289978925,
     "120": 5.672484841394835,
     "180": 0.9163385213715867
    },
    "mains_fraction": 0.8849900106616646,
    "sigma_counts": 2.404899452182569,
    "bursts": 17
   }
  },
  {
   "id": "elec/opt101/coil_emi",
   "title": "opt101: coil interference",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs hum records, coils off and moving",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/ingaas/coil_emi",
   "title": "ingaas: coil interference",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs hum records, coils off and moving",
   "criteria": "",
   "data": {}
  },
  {
   "id": "elec/opt101/h08/select_only",
   "title": "opt101: select-only coupling (MOSFET on, CE low)",
   "status": "PASS",
   "value": 0.5,
   "unit": "counts",
   "detail": "largest on hole 8: +0.5 counts",
   "criteria": "< 8 counts (WARN); FAIL capped to WARN (gate coupling, LED off)",
   "data": {
    "per_hole": {
     "1": 0.0,
     "2": 0.0,
     "3": -0.12,
     "4": 0.25,
     "5": 0.25,
     "6": -0.13,
     "7": 0.13,
     "8": 0.5,
     "9": 0.13,
     "10": 0.25,
     "11": -0.37,
     "12": -0.13,
     "13": -0.13,
     "14": 0.12,
     "15": -0.13,
     "16": -0.25
    }
   }
  },
  {
   "id": "elec/ingaas/h07/select_only",
   "title": "ingaas: select-only coupling (MOSFET on, CE low)",
   "status": "PASS",
   "value": 0.9,
   "unit": "counts",
   "detail": "largest on hole 7: +0.9 counts",
   "criteria": "< 8 counts (WARN); FAIL capped to WARN (gate coupling, LED off)",
   "data": {
    "per_hole": {
     "1": -0.37,
     "2": 0.38,
     "3": -0.12,
     "4": 0.0,
     "5": 0.25,
     "6": 0.63,
     "7": 0.88,
     "8": -0.75,
     "9": -0.37,
     "10": -0.12,
     "11": 0.13,
     "12": 0.88,
     "13": -0.37,
     "14": -0.12,
     "15": -0.38,
     "16": 0.25
    }
   }
  },
  {
   "id": "elec/opt101/ce_only",
   "title": "opt101: CE-only coupling (driver enabled, no LED)",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "CE1: +0.0, CE2: -1.0",
   "criteria": "< 8 counts (WARN), < 20 (FAIL)",
   "data": {}
  },
  {
   "id": "elec/ingaas/ce_only",
   "title": "ingaas: CE-only coupling (driver enabled, no LED)",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "CE1: -1.0, CE2: +0.0",
   "criteria": "< 8 counts (WARN), < 20 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h01",
   "title": "hole 1 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h02",
   "title": "hole 2 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h03",
   "title": "hole 3 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h04",
   "title": "hole 4 dark with only RAIL B enabled",
   "status": "PASS",
   "value": -1.0,
   "unit": "counts",
   "detail": "-1 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h05",
   "title": "hole 5 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h06",
   "title": "hole 6 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h07",
   "title": "hole 7 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h08",
   "title": "hole 8 dark with only RAIL B enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL B enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h09",
   "title": "hole 9 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h10",
   "title": "hole 10 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on opt101 with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h11",
   "title": "hole 11 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "+1 counts on opt101 with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h12",
   "title": "hole 12 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h13",
   "title": "hole 13 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 0.0,
   "unit": "counts",
   "detail": "+0 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h14",
   "title": "hole 14 dark with only RAIL A enabled",
   "status": "PASS",
   "value": 1.0,
   "unit": "counts",
   "detail": "+1 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "optics/wrong_rail/h15",
   "title": "hole 15 dark with only RAIL A enabled",
   "status": "PASS",
   "value": -1.0,
   "unit": "counts",
   "detail": "-1 counts on ingaas with the hole selected and RAIL A enabled",
   "criteria": "< 30 counts (WARN), < 80 (FAIL)",
   "data": {}
  },
  {
   "id": "elec/rails",
   "title": "supply rails and ground (A2/A3)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "A2/A3 not wired for rail and ground monitoring",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/home_sensors",
   "title": "home sensors",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no home sensors fitted",
   "criteria": "",
   "data": {}
  },
  {
   "id": "ambient/opt101/leak",
   "title": "opt101: dark vs height (light leak)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs dark frames at 4+ heights",
   "criteria": "",
   "data": {}
  },
  {
   "id": "ambient/ingaas/leak",
   "title": "ingaas: dark vs height (light leak)",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs dark frames at 4+ heights",
   "criteria": "",
   "data": {}
  },
  {
   "id": "ambient/opt101/flicker",
   "title": "opt101: room-light flicker (120 Hz)",
   "status": "PASS",
   "value": 0.0511,
   "unit": "mV",
   "detail": "120 Hz amplitude in the dark streams 0.051 mV; readings integrate whole mains periods, so it cancels",
   "criteria": "< 0.4 mV (WARN), < 1.2 (FAIL)",
   "data": {}
  },
  {
   "id": "ambient/ingaas/flicker",
   "title": "ingaas: room-light flicker (120 Hz)",
   "status": "PASS",
   "value": 0.7091,
   "unit": "mV",
   "detail": "120 Hz amplitude in the dark streams 0.709 mV; readings integrate whole mains periods, so it cancels",
   "criteria": "< 0.4 mV (WARN), < 1.2 (FAIL)",
   "data": {}
  },
  {
   "id": "ambient/lid",
   "title": "lid sensitivity",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "optional operator step (lid ajar at two heights)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/travel",
   "title": "travel (top to bottom)",
   "status": "WARN",
   "value": 260400.0,
   "unit": "half-steps",
   "detail": "tracked range 260400 / 333677 half-steps (M1/right / M2/left): the two sides differ (thresholds.motion.travel.range_steps not set: not compared)",
   "criteria": "",
   "data": {},
   "explanation": {
    "cause": "The tracked travel differs from the configured one (or between the sides).",
    "parts": [
     "stage limits"
    ],
    "check": "Re-mark the top and bottom."
   }
  },
  {
   "id": "mech/lockstep",
   "title": "lockstep (firmware positions level after every move)",
   "status": "PASS",
   "value": 0.0,
   "unit": "moves",
   "detail": "0 moves; 0 ended with the two sides at different positions (without home sensors only the commanded steps are seen: a side losing steps shows as mech/step_loss)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/settle",
   "title": "settle time after a move (dark-read convergence)",
   "status": "PASS",
   "value": 601.0,
   "unit": "ms",
   "detail": "median 601 ms, max 602 ms (mechanical wait 300 ms)",
   "criteria": "max - median < 500 ms (WARN), < 1500 (FAIL)",
   "data": {}
  },
  {
   "id": "mech/backlash",
   "title": "backlash",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down-pass reference curves (static or continuous mode, or no strong channel)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/step_loss",
   "title": "step loss",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down-pass reference curves (static or continuous mode, or no strong channel)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "mech/repeatability",
   "title": "repeatability",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "no down-pass reference curves (static or continuous mode, or no strong channel)",
   "criteria": "",
   "data": {}
  },
  {
   "id": "trend/compare",
   "title": "20261121-122210_scan_electrical vs 20261120-173515_scan_full",
   "status": "PASS",
   "value": 1.0,
   "unit": "x (furthest per-hole ratio)",
   "detail": "no change beyond the band",
   "criteria": "per-hole ratio within \u00b10.1 (WARN), \u00b10.25 (FAIL)",
   "data": {
    "ratios": {
     "opt101": {},
     "ingaas": {}
    },
    "changed": {},
    "a": "20261120-173515_scan_full",
    "b": "20261121-122210_scan_electrical"
   }
  },
  {
   "id": "trend/control",
   "title": "control charts vs baselines",
   "status": "SKIP",
   "value": null,
   "unit": "",
   "detail": "needs 5 baselines of empty (have 1)",
   "criteria": "",
   "data": {}
  }
 ],
 "context": {
  "electrical": {
   "coupling": {
    "opt101": {
     "C": {
      "A": 0.0,
      "B": 0.0
     },
     "inferred": [
      "A",
      "B"
     ]
    },
    "ingaas": {
     "C": {
      "A": 0.0,
      "B": 0.0
     },
     "inferred": [
      "A",
      "B"
     ]
    }
   },
   "spectra": {
    "opt101": {
     "amp_counts": {
      "60": 0.27182631339085,
      "120": 0.40909178949011,
      "180": 0.33771943238318525
     },
     "mains_fraction": 0.17695878070741258,
     "sigma_counts": 0.9063175128873011,
     "bursts": 17
    },
    "ingaas": {
     "amp_counts": {
      "60": 7.4217399289978925,
      "120": 5.672484841394835,
      "180": 0.9163385213715867
     },
     "mains_fraction": 0.8849900106616646,
     "sigma_counts": 2.404899452182569,
     "bursts": 17
    }
   }
  },
  "optics": {
   "channels": {
    "opt101": {},
    "ingaas": {}
   },
   "floors": {
    "opt101": [
     15.0,
     6.0
    ],
    "ingaas": [
     19.239195617460553,
     9.619597808730276
    ]
   }
  },
  "reference": null
 }
}
